\documentclass{article}

\usepackage[utf8]{inputenc}
\usepackage[T1]{fontenc}
\usepackage[spanish]{babel}
\usepackage{amsmath}
\usepackage{amssymb}
\usepackage{geometry}
\usepackage{tikz}
\usepackage{booktabs}
\usepackage{xcolor}
\usepackage{array}
\usepackage{microtype} 
\usepackage{graphicx} 
\geometry{margin=2.5cm}

\usetikzlibrary{automata, positioning, arrows.meta, fit, backgrounds}

\tikzset{
  every state/.style={
    draw, rounded corners=6pt,
    minimum width=2.2cm, minimum height=0.75cm,
    font=\small, align=center,
    fill=gray!8
  },
  initial text={},
  every edge/.style={draw, -{Stealth[length=5pt]}, font=\scriptsize},
  loop above/.append style={looseness=5},
  loop below/.append style={looseness=5},
}

\title{Modelos DEVS del sistema de bomba de infusión}
\date{}

\newcommand{\dint}{\delta_{\mathrm{int}}}
\newcommand{\dext}{\delta_{\mathrm{ext}}}
\newcommand{\ta}{\mathit{ta}}

\begin{document}

\maketitle

\tableofcontents
\newpage

\section{Notación común}

Cada modelo atómico DEVS se especifica mediante la tupla
\[
  M = \langle X,\; Y,\; S,\; \dint,\; \dext,\; \lambda,\; \ta \rangle.
\]
Se adoptan las siguientes convenciones a lo largo del documento:

\begin{itemize}
  \item Los puertos de entrada y salida se distinguen con un índice entero
        no negativo: $(v, p)$ donde $v$ es el valor y $p \in \mathbb{N}_0$
        es el número de puerto.
  \item En las transiciones externas, $e$ denota el tiempo transcurrido desde
        la última transición.
  \item $\mathbb{R}_0^+$ denota los reales no negativos incluyendo $\infty$.
  \item Los estados pasivos utilizan $\sigma = \infty$ como avance temporal.
\end{itemize}

% ==============================================================================
\section{Generador de órdenes médicas}

El generador produce órdenes médicas periódicas cuyo caudal e intervalo
de tiempo se muestrean de las distribuciones definidas en el documento
de modelado estadístico, parametrizadas por el grado de criticidad $k$.

\subsection{Definición formal}

\[
  M_{\mathrm{gen}} = \langle X,\; Y,\; S,\; \dint,\; \dext,\; \lambda,\; \ta \rangle
\]

\begin{align*}
  X &= \varnothing \\[4pt]
  Y &= \bigl\{\,(c,\,t,\;0)\;\big|\;
        c\in\{0,50,100,150,200\},\;
        t\in\{2,4,6,8,12\}\bigr\} \\[4pt]
  S &= \bigl\{\,(k,\,c,\,t)\;\big|\;
        k\in[0,1],\;
        c\in\{0,50,100,150,200\},\;
        t\in\{2,4,6,8,12\}\bigr\}
\end{align*}

\paragraph{Transición interna.}
Genera una nueva orden a partir del grado de criticidad actual:
\[
  \dint(k,\,c,\,t)
  \;=\;
  \bigl(\,k,\;\mathrm{Caudal}(k),\;\mathrm{Tiempo}(k)\,\bigr).
\]

\paragraph{Transición externa.}
El modelo no recibe eventos externos:
\[
  \dext = \varnothing.
\]

\paragraph{Función de salida.}
Emite el caudal y el tiempo de la orden vigente:
\[
  \lambda(k,\,c,\,t) \;=\; (c,\,t,\;0).
\]

\paragraph{Avance temporal.}
\[
  \ta(k,\,c,\,t) \;=\; t.
\]

\paragraph{Estado inicial.}
\[
  s_0 \;=\; \bigl(\,k_0,\;\mathrm{Caudal}(k_0),\;\mathrm{Tiempo}(k_0)\,\bigr),
\]
donde $k_0$ es el grado inicial de criticidad del paciente.

\subsection{Diagrama de estados}

\begin{center}
\begin{tikzpicture}

\node[draw,circle] (gen) {$\left(k,c,t\right)$};

\node[draw,rectangle] (ctrl) at (5,0) {Controlador};

\draw[-{Stealth}] (gen) -- (ctrl)
node[midway,above] {$\lambda=(k,0)$};

\draw[-{Stealth}]
(gen) edge[loop left]
node {$\dint(k,c,t) = (k,caudal(k),tiempo(k))$}
(gen);

\end{tikzpicture}
\end{center}

\clearpage
% ── GENERADOR FIN DE BOLSA ───────────────────────────────────────────
\section{Generador Fin de Bolsa }

Este componente simula de manera abstracta el vaciado de la solución intravenosa. Escucha pasivamente las órdenes emitidas por el cuerpo médico para conocer el ritmo de infusión configurado y calcula de forma estocástica la latencia de drenaje físico de la bolsa.

\paragraph{Puertos y estructura del estado.}
\begin{align*}
  X &= \bigl( \{0, 50, 100, 150, 200\} \times \{2, 4, 6, 8, 12\} \bigr) \times \{0\} \\[4pt]
  Y &= \{\mathit{finBolsa}\} \times \{0\} \\[4pt]
  S &= \{\text{esperando}, \text{drenando}\} \times (\mathbb{R}_0^+ \cup \{\infty\})
\end{align*}

La tupla de estado se describe como $s = (\mathit{fase},\, \sigma)$, donde:
\begin{itemize}
  \item $\mathit{fase} \in \{\text{esperando}, \text{drenando}\}$: Indica si el módulo se encuentra pasivo o si la bomba está consumiendo activamente el volumen de la solución.
  \item $\sigma \in \mathbb{R}_0^+ \cup \{\infty\}$: Tiempo teórico restante hasta el desabastecimiento de la bolsa.
\end{itemize}

\paragraph{Estado inicial.}
\[
  s_0 = (\text{esperando},\; \infty)
\]

\paragraph{Funciones de transición y salida.}

\paragraph{Transición externa ($\dext$).}
Al ingresar una nueva orden médica por el puerto 0, si el caudal es positivo ($c > 0$), el modelo conmuta a la fase de vaciado activo y reprograma el temporizador utilizando la función de distribución truncada $T_{\mathrm{bolsa}}(c)$. Si la orden detiene el flujo ($c = 0$), el generador pasa a espera pasiva:
\[
  \dext\bigl((\mathit{fase},\; \sigma),\, e,\, ((c, t),\, 0)\bigr) =
  \begin{cases}
    \bigl(\text{drenando},\; T_{\mathrm{bolsa}}(c)\bigr) & \text{si } c > 0 \\[4pt]
    \bigl(\text{esperando},\; \infty\bigr) & \text{si } c = 0
  \end{cases}
\]

Donde la función de tiempo estocástico remanente responde a los intervalos de consumo de la bomba:
\[
  T_{\mathrm{bolsa}}(c) = 
  \begin{cases}
    \text{rand}(5, 10) & \text{si } 150 \le c \le 200 \\[4pt]
    \text{rand}(10, 15) & \text{si } 100 \le c < 150 \\[4pt]
    \text{rand}(15, 20) & \text{si } 50 \le c < 100 \\[4pt]
    \text{rand}(20, 30) & \text{si } 0 < c < 50
  \end{cases}
\]

\paragraph{Transición interna ($\dint$).}
Una vez completado el tiempo de drenaje programado ($\sigma = 0$), el modelo asume que el fluido se ha agotado por completo y retorna inmediatamente a su condición pasiva de resguardo:
\[
  \dint(\mathit{fase}, \sigma) = (\text{esperando},\, \infty)
\]

\paragraph{Función de salida ($\lambda$).}
Emite la notificación física del vaciado a través de su puerto de salida en el instante exacto del colapso de volumen:
\[
  \lambda(\mathit{fase}, \sigma) =
  \begin{cases}
    (\mathit{finBolsa},\, 0) & \text{si } \mathit{fase} = \text{drenando} \\[4pt]
    \varnothing & \text{en otro caso}
  \end{cases}
\]

\paragraph{Avance temporal ($ta$).}
\[
  ta(\mathit{fase}, \sigma) = \sigma
\]


\clearpage
\section{Generador de Confirmación de Enfermero}

Este componente modela las rondas operativas aleatorias del personal de enfermería para supervisar el estado de la infusión. El intervalo temporal de estas visitas se adapta dinámicamente según la urgencia de control de la orden médica vigente ($t_{\mathrm{act}}$), emulando una mayor rigurosidad en cuadros críticos.

\paragraph{Puertos y estructura del estado.}
\begin{align*}
  X &= \bigl( \{0, 50, 100, 150, 200\} \times \{2, 4, 6, 8, 12\} \bigr) \times \{0\} \\[4pt]
  Y &= \{\mathit{confirmacionEnfermero}\} \times \{0\} \\[4pt]
  S &= \{\text{ciclando}\} \times \mathbb{R}_0^+ \times \{2, 4, 6, 8, 12\}
\end{align*}

La tupla de estado se formaliza como $s = (\mathit{fase},\; \sigma,\; t_{\mathrm{act}})$, donde:
\begin{itemize}
  \item $\mathit{fase} = \text{ciclando}$: Fase operativa constante encargada de sostener la periodicidad de los rondines.
  \item $\sigma \in \mathbb{R}_0^+$: Tiempo remanente hasta la aparición física del enfermero en la locación.
  \item $t_{\mathrm{act}} \in \{2, 4, 6, 8, 12\}$: Variable de memoria encargada de registrar el intervalo de control médico activo.
\end{itemize}

\paragraph{Estado inicial.}
Se modela considerando un paciente en condiciones de estabilidad base por defecto:
\[
  s_0 = (\text{ciclando},\; \infty,\; 12)
\]

\paragraph{Funciones de transición y salida.}

\paragraph{Transición externa ($\dext$).}
Al capturar una nueva prescripción médica, el modelo asimila el nuevo parámetro de tiempo clínico ($t_{\mathrm{nuevo}}$) y recalcula la frecuencia de guardia mediante la función probabilística de rondas $T_{\mathrm{ronda}}(t)$:
\[
  \dext\bigl((\mathit{fase},\; \sigma,\; t_{\mathrm{viejo}}),\, e,\, ((c, t_{\mathrm{nuevo}}),\, 0)\bigr) = \bigl(\text{ciclando},\; T_{\mathrm{ronda}}(t_{\mathrm{nuevo}}),\; t_{\mathrm{nuevo}}\bigr)
\]

Las ventanas aleatorias de confirmación en función de la criticidad horaria adoptan la siguiente forma:
\[
  T_{\mathrm{ronda}}(t) = 
  \begin{cases}
    \text{rand}(1, 3) & \text{si } t = 2 \\[4pt]
    \text{rand}(3, 5) & \text{si } t = 4 \\[4pt]
    \text{rand}(5, 8) & \text{si } t = 6 \\[4pt]
    \text{rand}(7, 10) & \text{si } t = 8 \\[4pt]
    \text{rand}(10, 15) & \text{si } t = 12
  \end{cases}
\]

\paragraph{Transición interna ($\dint$).}
Cuando el temporizador se agota ($\sigma = 0$), se ejecuta el evento de control de enfermería. El modelo realiza la transición para reprogramar el próximo chequeo cíclico basándose de manera continua en su valor de memoria activa ($t_{\mathrm{act}}$):
\[
  \dint(\mathit{fase},\, \sigma,\, t_{\mathrm{act}}) = \bigl(\text{ciclando},\; T_{\mathrm{ronda}}(t_{\mathrm{act}}),\; t_{\mathrm{act}}\bigr)
\]

\paragraph{Función de salida ($\lambda$).}
Emite el pulso de presencia y confirmación del enfermero hacia los actuadores y módulos de alarma por el puerto 0:
\[
  \lambda(\mathit{fase},\, \sigma,\, t_{\mathrm{act}}) = (\mathit{confirmacionEnfermero},\, 0)
\]

\paragraph{Avance temporal ($ta$).}
\[
  ta(\mathit{fase},\, \sigma,\, t_{\mathrm{act}}) = \sigma
\]

\section{Sensor de flujo}

El sensor mide el caudal real administrado por la bomba y emite una
lectura cada segundo.

\subsection{Definición formal}

\begin{align*}
  X &= \{\,(c,\;0)\;\mid\; c\in[0,200]\,\} \\[4pt]
  Y &= \{\,(c,\;0)\;\mid\; c\in[0,200]\,\} \\[4pt]
  S &= \{\,(c,\;\sigma)\;\mid\; c\in[0,200],\;\sigma\in\mathbb{R}_0^{+}\,\}
\end{align*}

El estado $s = (c,\,\sigma)$ contiene el último caudal recibido del
actuador y el tiempo restante $\sigma$ hasta la próxima medición.

\paragraph{Transición externa.}
Actualiza el caudal medido sin modificar el tiempo restante:
\[
  \dext\bigl((c,\,\sigma),\;e,\;(x,0)\bigr)
  \;=\; (x,\;\sigma - e).
\]

\paragraph{Transición interna.}
Emite la medición y programa la siguiente un segundo después:
\[
  \dint(c,\,\sigma) \;=\; (c,\;1).
\]

\paragraph{Función de salida.}
\[
  \lambda(c,\,\sigma) \;=\; (c,\;0).
\]

\paragraph{Avance temporal.}
\[
  \ta(c,\,\sigma) \;=\; \sigma.
\]

\paragraph{Estado inicial.}
\[
  s_0 \;=\; (0,\;\infty).
\]
El sensor permanece pasivo hasta recibir la primera lectura del actuador.

\subsection{Diagrama de estados}

\begin{center}
\begin{tikzpicture}
  \node[draw, rectangle] (act) at (-5,0) {Actuador de la bomba};
  \node[draw, circle]    (sensor) at (0,0) {$(c,\,\sigma)$};
  \node[draw, rectangle] (ctrl)   at (5,0) {Controlador};

  % Entrada del actuador
  \draw[-{Stealth}] (act) -- (sensor)
    node[midway, above] {$\lambda=(x,0)$};

  % Salida hacia el controlador
  \draw[-{Stealth}] (sensor) -- (ctrl)
    node[midway, above] {$\lambda = (c,\,0)$};

  % Transición interna
  \draw[-{Stealth}]
    (sensor) edge[loop above]
    node {$\delta_{\text{int}}(c,\,\sigma) = (c,\,1)$}
    (sensor);

  % Transición externa
  \draw[-{Stealth}]
    (sensor) edge[loop below]
    node {$\delta_{\text{ext}}\bigl((c,\,\sigma),\,e,\,(x,0)\bigr) = (x,\,\sigma-e)$}
    (sensor);
\end{tikzpicture}
\end{center}

\section{Controlador}

El controlador es un modelo atómico DEVS cuyas variables de estado han sido
divididas para gestionar de forma independiente el monitoreo del flujo y el
ciclo de vida de la bolsa de infusión. Recibe órdenes médicas, lecturas del
sensor, señales de fin de bolsa y confirmaciones del enfermero; emite ajustes
a la bomba, registra eventos y dispara alarmas sin que una condición crítica
bloquee a la otra.

% ── Puertos ────────────────────────────────────────────────────────────
\subsection{Puertos y estado}
\begin{align*}
  X &= \{\mathrm{ordenMedica}\}\!\times\!\{0\}
     \;\cup\; \{\mathrm{sensorFlujo}\}\!\times\!\{1\}
     \;\cup\; \{\mathrm{finBolsa}\}\!\times\!\{2\}
     \;\cup\; \{\mathrm{confirmacionEnfermero}\}\!\times\!\{3\}
  \\[4pt]
Y &= \{\mathrm{alarmaBaja},\mathrm{alarmaMedia},\mathrm{alarmaCritica}\}
       \!\times\!\{0\}
     \;\cup\;
     \{\mathrm{ajustarCaudal},\mathrm{detenerBomba},\mathrm{registrarEvento}\}
       \!\times\!\{1\}
  \\[4pt]
  S &= \underbrace{\mathbb{R}_{\ge 0}}_{\mathit{uCM}}
     \times
     \underbrace{\mathbb{R}_{\ge 0}}_{\mathit{cO}}
     \times
     \underbrace{\mathbb{N}_0}_{\mathit{tol}}
     \times
     \underbrace{E_{\mathrm{flujo}}}_{\mathit{est}_{\mathrm{flujo}}}
     \times
     \underbrace{E_{\mathrm{bolsa}}}_{\mathit{est}_{\mathrm{bolsa}}}
     \times
     \underbrace{\mathbb{R}_0^+ \cup \{\infty\}}_{\tau_{\mathrm{bolsa}}}
     \times
     \underbrace{\mathbb{R}_0^+ \cup \{\infty\}}_{\mu}
     \times
     \underbrace{boolean}_{\mathrm{logger}}
\end{align*}

donde los dominios discretos de estado se definen como:
\begin{align*}
E_{\mathrm{flujo}} &= \{\mathrm{normal}, \mathrm{estadoMedio}, \mathrm{estadoCritico}, \mathrm{detencionCritica}\} \\
E_{\mathrm{bolsa}} &= \{\mathrm{llena}, \mathrm{bolsaBaja}, \mathrm{esperandoDetencion}, \mathrm{vacia}\}
\end{align*}

\noindent
Cada componente pertenece a un rol funcional:

\begin{center}
\begin{tabular}{lll}
\toprule
Variable & Tipo & Rol \\
\midrule
$uCM$ & $\mathbb{R}_{\ge 0}$ & Monitoreo de flujo \\
$cO$  & $\mathbb{R}_{\ge 0}$ & Gestión de órdenes \\
$tol$ & $\mathbb{N}_0$       & Monitoreo de flujo \\
$est_{\mathrm{flujo}}$ & $E_{\mathrm{flujo}}$  & Control de anomalías de caudal \\
$est_{\mathrm{bolsa}}$ & $E_{\mathrm{bolsa}}$  & Ciclo de vida de la medicación \\
$\tau_{\mathrm{bolsa}}$ & $\mathbb{R}_0^+\cup\{\infty\}$ & Temporizador exclusivo de la bolsa \\
$\mu$ & $\mathbb{R}_0^+\cup\{\infty\}$ & Avance temporal DEVS general \\
\bottomrule
\end{tabular}
\end{center}

\paragraph{Estado inicial.}
\[
s_0 = (0,\;0,\;0,\;\mathrm{normal},\;\mathrm{llena},\;\infty,\;\infty)
\]

\paragraph{Función auxiliar.}
\[
\mathrm{no\_tolerable}(cO,uCM)
\;=\;
\frac{|cO-uCM|}{cO} > 0{,}10
\]

% --- NOTACIÓN ABREVIADA PARA LAS TRANSICIONES ---
Para simplificar la notación en las siguientes funciones, definimos $s$ como el estado actual del modelo justo antes de la transición:
\[
s = (uCM, cO, tol, est_{\mathrm{flujo}}, est_{\mathrm{bolsa}}, \tau_{\mathrm{bolsa}}, \mu)
\]

% ── ROL 1 ───────────────────────────────────────────────────────────────
\subsection{Rol 1 – Gestión de órdenes}

Este rol es el encargado de actualizar el caudal objetivo a partir de las 
directivas médicas. Al recibir una nueva orden, si el controlador se 
encontraba en un estado de bloqueo por alerta critica, se restaura el monitoreo 
normal de flujo para permitir la reanudación de la infusión. Asimismo, la 
transición actualiza el reloj de la bolsa descontando el tiempo transcurrido $e$. 

Cabe destacar la aritmética del temporizador: cuando la 
bolsa se encuentra en condiciones normales (llena), este adopta un valor infinito 
($\tau_{\mathrm{bolsa}} = \infty$), volviendo irrelevante la resta algebraica ya 
que $\infty - e = \infty$. Por el contrario, si el sistema ya había ingresado en el 
período de cuenta regresiva por fin de bolsa, esta operación decrementa de forma 
precisa el tiempo remanente exacto en segundos, asegurando que la llegada de la 
orden no altere ni reinicie el límite  de 60 segundos antes de la detención 
automática.

\paragraph{Transición externa — recepción de orden médica.}
\begin{align*}
\dext(s,\,e,\,((c,t),0)) = (&uCM,\,c,\,0,\,\mathrm{normal},\,est_{\mathrm{bolsa}}, \\
                            &\tau_{\mathrm{bolsa}}-e,\,random\_truncado(0.3) * 10)
\end{align*}

% ── ROL 2 ───────────────────────────────────────────────────────────────
\subsection{Rol 2 – Monitoreo de flujo}

Este rol modela el comportamiento reactivo del controlador frente a la retroalimentación 
periódica enviada por el sensor de flujo. El componente mantiene un registro del último 
caudal medido ($q_{\mathrm{med}}$) y evalúa su consistencia respecto al caudal objetivo 
($q_{\mathrm{obj}}$). Ante una fluctuación que supere el umbral de tolerancia permitido del 
10\%, el sistema no detiene la infusión de inmediato, sino que inicializa un mecanismo 
de persistencia temporal gestionado por el contador discreto de desviaciones 
($c_{\mathrm{dev}}$). Debido a que el muestreo del entorno es síncrono y ocurre con un 
período estricto de 1 segundo, el límite de seguridad de 5 segundos se mapea formalmente 
mediante la constante acotada $k=5$. Toda interrupción externa generada por una nueva 
lectura del sensor obliga al modelo a calcular el descuento del tiempo transcurrido $e$ 
sobre el temporizador de la bolsa ($t_{\mathrm{rem}}$). Este cálculo algebraico, definido 
como $t_{\mathrm{rem}}' = t_{\mathrm{rem}} - e$, garantiza la sincronización analítica de 
ambos ciclos de vida, impidiendo que el bombardeo continuo de eventos del sensor reinicie 
la cuenta regresiva de la bolsa.

\paragraph{Transición externa — recepción de medición del sensor.}
Sea $\tau' = \tau_{\mathrm{bolsa}} - e$:
\[
\dext(s,\,e,\,(x,1)) =
\begin{cases}
  (x,\,cO,\,0,\,\mathrm{estadoCritico},\,est_{\mathrm{bolsa}},\,\tau',\,0)
    \\ \quad \text{si } tol > 5 \land est_{\mathrm{flujo}} = \mathrm{estadoMedio}
  \\[2ex]
  (x,\,cO,\,0,\,\mathrm{estadoMedio},\,est_{\mathrm{bolsa}},\,\tau',\,0)
    \\ \quad \text{si } tol > 5 \land est_{\mathrm{flujo}} = \mathrm{normal}
  \\[2ex]
  (x,\,cO,\,tol+1,\,est_{\mathrm{flujo}},\,est_{\mathrm{bolsa}},\,\tau',\,\tau')
    \\ \quad \text{si } \mathrm{no\_tolerable}(cO,x)
  \\[2ex]
  (x,\,cO,\,0,\,est_{\mathrm{flujo}},\,est_{\mathrm{bolsa}},\,\tau',\,\tau')
    \\ \quad \text{en otro caso}
\end{cases}
\]

\paragraph{Transición interna — secuencia de estado crítico.}
La secuencia detiene el avance de la bolsa (se asume tiempo nulo) para emitir alarmas y detener la bomba.
\begin{align*}
\dint&(uCM,cO,tol,\mathrm{estadoCritico},est_{\mathrm{bolsa}},\tau_{\mathrm{bolsa}},0) \\
&= (uCM,cO,tol,\mathrm{detencionCritica},est_{\mathrm{bolsa}},\tau_{\mathrm{bolsa}},0)
\end{align*}

\begin{align*}
\dint&(uCM,cO,tol,\mathrm{detencionCritica},est_{\mathrm{bolsa}},\tau_{\mathrm{bolsa}},0) \\
&= (uCM,cO,tol,\mathrm{estadoCritico},est_{\mathrm{bolsa}},\,\tau_{\mathrm{bolsa}},\,\infty)
\end{align*}

\paragraph{Transición externa — confirmación del enfermero.}
Devuelve el estado de flujo a normal.
\begin{align*}
\dext(s,\,e,\,(\mathrm{confirmacionEnfermero},3)) = 
  (&uCM,\,cO,\,0,\,\mathrm{normal},\,est_{\mathrm{bolsa}}, \\
   &\tau_{\mathrm{bolsa}}-e,\,\tau_{\mathrm{bolsa}}-e)
\end{align*}

% ── ROL 3 ───────────────────────────────────────────────────────────────
\subsection{Rol 3 – Ciclo de bolsa}

Gestiona independientemente el fin de bolsa y su detención obligatoria transcurridos los 60 segundos.
Se supone que al pasar los 60 segundos, la bolsa queda vacia

\paragraph{Transición externa — recepción de señal de fin de bolsa.}
\begin{align*}
\dext(s,\,e,\,(\mathrm{finBolsa},2)) = 
  (&uCM,\,cO,\,tol,\,est_{\mathrm{flujo}},\,\mathrm{bolsaBaja}, \\
   &\tau_{\mathrm{bolsa}}-e,\,0)
\end{align*}

\paragraph{Transiciones internas.}
Luego de emitir la alarma por bolsa baja, arranca el temporizador de 60 segundos:
\begin{align*}
\dint&(uCM,cO,tol,est_{\mathrm{flujo}},\mathrm{bolsaBaja},\tau_{\mathrm{bolsa}},0) \\
&= (uCM,\,cO,\,tol,\,est_{\mathrm{flujo}},\,\mathrm{esperandoDetencion},\,60,\,60)
\end{align*}

Luego de transcurridos los 60 segundos de espera (cuando $\mu$ se agota):
\begin{align*}
\dint&(uCM,cO,tol,est_{\mathrm{flujo}},\mathrm{esperandoDetencion},\tau_{\mathrm{bolsa}},\mu) \\
&= (uCM,\,cO,\,tol,\,est_{\mathrm{flujo}},\,\mathrm{vacia},\,0,\,0)
\end{align*}

Luego de emitir la detención por bolsa vacía:
\begin{align*}
\dint&(uCM,cO,tol,est_{\mathrm{flujo}},\mathrm{vacia},0,0) \\
&= (uCM,\,cO,\,tol,\,est_{\mathrm{flujo}},\,\mathrm{vacia},\,\infty,\,\infty)
\end{align*}

En caso de que ocurra una interrupción sin cambio de estado mayor:
\begin{align*}
\dint&(uCM,cO,tol,est_{\mathrm{flujo}},est_{\mathrm{bolsa}},\tau_{\mathrm{bolsa}},\mu) \\
&= (uCM,\,cO,\,tol,\,est_{\mathrm{flujo}},\,est_{\mathrm{bolsa}},\,\tau_{\mathrm{bolsa}},\,\infty)
\end{align*}

\paragraph{Dinámica temporal y reactividad del controlador.}
Esta última regla de transición es fundamental para el comportamiento dinámico del 
sistema. Por ejemplo, al producirse el escalamiento hacia el estado 
$\mathrm{estadoMedio}$, la función de transición interna asigna un avance 
temporal infinito ($\mu = \infty$), lo que teóricamente deja al controlador en un 
estado de reposo o ``espera pasiva''. 

Sin embargo, el flujo de la simulación no se detiene de forma permanente debido a la 
naturaleza periódica del entorno: el componente \textbf{Sensor de flujo} continúa 
emitiendo eventos de forma síncrona cada 1 segundo[cite: 42, 63]. Cada una de estas mediciones 
provoca la ejecución inmediata de una transición externa ($\delta_{ext}$), 
forzando al controlador a despertar, evaluar el desvío actual y reanudar activamente 
la lógica de monitoreo de la infusión.

\paragraph{Avance temporal.}
\[
ta(s) = \mu
\]

% ── ROL 4 ───────────────────────────────────────────────────────────────
\subsection{Rol 4 – Función de salida}

La función de salida lee el estado compuesto completo y determina la
acción de mayor prioridad. Los casos se evalúan en el orden indicado;
el primero que se cumple es el único que se emite.

\[
\lambda(s) =
\begin{cases}
  (\mathrm{alarmaCritica},0), (s,9)
    & \text{si } est_{\mathrm{flujo}} = \mathrm{estadoCritico} \land \mu = 0
  \\[2ex]
  (\mathrm{detenerBomba},1) , (s,9)
    & \text{si } est_{\mathrm{flujo}} = \mathrm{detencionCritica} 
    \\ & \quad \lor est_{\mathrm{bolsa}} = \mathrm{vacia} \lor cO = 0
  \\[2ex]
  (\mathrm{alarmaBaja},0), (s,9)
    & \text{si } est_{\mathrm{bolsa}} = \mathrm{bolsaBaja} \land \mu = 0
  \\[2ex]
  (\mathrm{alarmaMedia},0), (s,9)
    & \text{si } est_{\mathrm{flujo}} = \mathrm{estadoMedio} \land \mu = 0
  \\[2ex]
  (\mathrm{ajustarCaudal}(cO-uCM),1), (s,9)
    & \text{si } uCM \neq cO \land est_{\mathrm{flujo}} = \mathrm{normal}
  \\[2ex]
  \mathrm{(s,9)}
    & \text{si } uCM = cO
\end{cases}
\]

\clearpage
\section{Bomba de infusión}

La bomba modifica el caudal real en respuesta a comandos del controlador.

\subsection{Definición formal}

\begin{align*}
  X &= \{\mathrm{ajustarBomba},\;\mathrm{detenerBomba}\}\times\{1\} \\[4pt]
  Y &= \{\,(c,\;0)\;\mid\;c\in[0,200]\,\} \\[4pt]
  S &= \underbrace{[0,200]}_{\mathit{cR}}
     \times \underbrace{\{\mathrm{detenida},\,\mathrm{corriendo}\}}_{\mathit{est}}
     \times \underbrace{\mathbb{R}_0^+}_{\mu}
\end{align*}

\paragraph{Transición externa.}

\begin{align*}
\dext&\bigl((cR,\,est,\,\mu),\;e,\;(\mathrm{detenerBomba},\,1)\bigr)
  \;=\; (0,\;\mathrm{detenida},\;0)
\\[6pt]
\dext&\bigl((cR,\,est,\,\mu),\;e,\;(\mathrm{ajustarBomba}(\mathit{dif}),\,1)\bigr)
  \;=\; \Bigl(cR + \frac{\mathit{dif}}{{aleatorio}()},\;
              \mathrm{corriendo},\;
              \mathrm{random\_truncado}(0.5)\Bigr)
\end{align*}

\noindent
donde $\mathrm{aleatorio}()$ modela la inercia del mecanismo físico de la
bomba ($\mathrm{aleatorio}() \in (0,1]$).

\paragraph{Transición interna.}
Una vez transcurrido el retardo $\mu$, la bomba publica su caudal real
y queda pasiva:
\[
  \dint(cR,\,est,\,\mu) \;=\; (cR,\;est,\;\infty).
\]

\paragraph{Función de salida.}
Emite el caudal real actualizado:
\[
  \lambda(cR,\,est,\,\mu) \;=\; (cR,\;0).
\]

\paragraph{Avance temporal.}
\[
  \ta(cR,\,est,\,\mu) \;=\; \mu.
\]

\paragraph{Estado inicial.}
\[
  s_0 \;=\; (0,\;\mathrm{detenida},\;\infty).
\]



\subsection{Diagrama de estados}

% ── Caso 1: detener estando corriendo ───────────────────────────────────
\begin{center}
\begin{tikzpicture}
  \node[draw, rectangle] (ctrl)   at (-4,0) {Controlador};
  \node[draw, circle, minimum size=2cm, align=center]
                         (bomba)  at (0,0)  {estado\\(corriendo)};
  \node[draw, rectangle] (sensor) at (4,0)  {Sensor};

  \draw[-{Stealth}] (ctrl) -- (bomba)
    node[midway, above] {$\delta_{\text{ext}_{(\mathrm{detener},\,0)}}$};

  \draw[-{Stealth}] (bomba) -- (sensor)
    node[midway, above] {$\lambda = \mathit{caudal}$};

  \draw[-{Stealth}]
    (bomba) edge[loop above]
    node[above] {$\delta_{\text{int}} = (\mathit{caudal},\;\mathrm{detenido})$}
    (bomba);
\end{tikzpicture}
\end{center}

% ── Caso 2: ajustar estando corriendo ───────────────────────────────────
\begin{center}
\begin{tikzpicture}
  \node[draw, rectangle] (ctrl)   at (-4,0) {Controlador};
  \node[draw, circle, minimum size=2cm, align=center]
                         (bomba)  at (0,0)  {estado\\(corriendo)};
  \node[draw, rectangle] (sensor) at (4,0)  {Sensor};

  \draw[-{Stealth}] (ctrl) -- (bomba)
    node[midway, above]
    {$\delta_{\text{ext}_{(\mathrm{ajustar},\,\mathit{dif}),\,0}}$};

  \draw[-{Stealth}] (bomba) -- (sensor)
    node[midway, above] {$\lambda = \mathit{caudal}$};

  \draw[-{Stealth}]
    (bomba) edge[loop above]
    node[above]
    {$\delta_{\text{int}} = \bigl(\mathit{caudal}+\tfrac{\mathit{dif}}{n},\;\mathrm{encendido}\bigr)$}
    (bomba);
\end{tikzpicture}
\end{center}

% ── Caso 3: detener estando detenido ────────────────────────────────────
\begin{center}
\begin{tikzpicture}
  \node[draw, rectangle] (ctrl)   at (-4,0) {Controlador};
  \node[draw, circle, minimum size=2cm, align=center]
                         (bomba)  at (0,0)  {estado\\(detenido)};
  \node[draw, rectangle] (sensor) at (4,0)  {Sensor};

  \draw[-{Stealth}] (ctrl) -- (bomba)
    node[midway, above] {$\delta_{\text{ext}_{(\mathrm{detener},\,0)}}$};

  \draw[-{Stealth}] (bomba) -- (sensor)
    node[midway, above] {$\lambda = \mathit{caudal}$};

  \draw[-{Stealth}]
    (bomba) edge[loop above]
    node[above] {$\delta_{\text{int}} = (\mathit{caudal},\;\mathrm{detenido})$}
    (bomba);
\end{tikzpicture}
\end{center}

% ── Caso 4: ajustar estando detenido ────────────────────────────────────
\begin{center}
\begin{tikzpicture}
  \node[draw, rectangle] (ctrl)   at (-4,0) {Controlador};
  \node[draw, circle, minimum size=2cm, align=center]
                         (bomba)  at (0,0)  {estado\\(detenido)};
  \node[draw, rectangle] (sensor) at (4,0)  {Sensor};

  \draw[-{Stealth}] (ctrl) -- (bomba)
    node[midway, above]
    {$\delta_{\text{ext}_{(\mathrm{ajustar},\,\mathit{dif}),\,0}}$};

  \draw[-{Stealth}] (bomba) -- (sensor)
    node[midway, above] {$\lambda = \mathit{caudal}$};

  \draw[-{Stealth}]
    (bomba) edge[loop above]
    node[above]
    {$\delta_{\text{int}} = (\mathit{caudal},\;\mathrm{encendido})$}
    (bomba);
\end{tikzpicture}
\end{center}
% ==============================================================================
\section{Módulo de alarmas}

El módulo recibe señales de alarma del controlador, las emite hacia el
entorno (interfaz de usuario / personal médico) y gestiona el ciclo de
espera de confirmación para las alarmas críticas.

\subsection{Definición formal}

\begin{align*}
  X &= \{\mathrm{alarmaBaja},\,\mathrm{alarmaMedia},\,\mathrm{alarmaCritica}\}
       \!\times\!\{0\}
     \;\cup\; \{\mathrm{confirmacionEnfermero}\}\!\times\!\{1\} \\[4pt]
  Y &= \{\mathrm{alarmaBaja},\,\mathrm{alarmaMedia},\,\mathrm{alarmaCritica}\}
       \!\times\!\{0\} \\[4pt]
  S &= E_{\mathrm{alarmas}} \times \mathbb{R}_0^+
\end{align*}

El conjunto de estados discretos es:
\[
  E_{\mathrm{alarmas}} = \{
    \mathrm{noAlarma},\;
    \mathrm{alarmaBaja},\;
    \mathrm{alarmaMedia},\;
    \mathrm{alarmaCritica},\;
    \mathrm{espLargo},\;
    \mathrm{espCorto},\;
    \mathrm{repetirCritica}
  \}
\]

El estado general se expresa como $s = (\mathit{est},\,\sigma)$ donde
$\sigma$ es el tiempo hasta la próxima transición interna.

\paragraph{Estado inicial.}
\[
  s_0 \;=\; (\mathrm{noAlarma},\;\infty).
\]

\paragraph{Transición externa.}
\[
\dext\bigl((\mathit{est},\,\sigma),\;e,\;(x,\,p)\bigr) =
\begin{cases}
  (\mathrm{alarmaCritica},\;0)
    & p=0,\;x=\mathrm{alarmaCritica} \\[4pt]
  (x,\;0)
    & p=0,\;x\in\{\mathrm{alarmaBaja},\,\mathrm{alarmaMedia}\} \\[4pt]
  (\mathrm{noAlarma},\;\infty)
    & p=1,\;\mathit{est}\in\{\mathrm{espLargo},\,\mathrm{espCorto},\,\mathrm{repetirCritica}\} \\[4pt]
  (\mathit{est},\;\sigma - e)
    & \text{en otro caso}
\end{cases}
\]

\paragraph{Transición interna.}
\[
\dint(\mathit{est},\,\sigma) =
\begin{cases}
  (\mathrm{noAlarma},\;\infty)       & \mathit{est}\in\{\mathrm{alarmaMedia},\,\mathrm{alarmaBaja}\} \\[4pt]
  (\mathrm{espLargo},\;30)           & \mathit{est} = \mathrm{alarmaCritica} \\[4pt]
  (\mathrm{repetirCritica},\;0)      & \mathit{est} = \mathrm{espLargo} \\[4pt]
  (\mathrm{espCorto},\;10)           & \mathit{est} = \mathrm{repetirCritica} \\[4pt]
  (\mathrm{repetirCritica},\;0)      & \mathit{est} = \mathrm{espCorto}
\end{cases}
\]

\paragraph{Función de salida.}
\[
\lambda(\mathit{est},\,\sigma) =
\begin{cases}
  (\mathrm{alarmaCritica},\;0)
    & \mathit{est}\in\{\mathrm{alarmaCritica},\,\mathrm{repetirCritica}\} \\[4pt]
  (\mathit{est},\;0)
    & \mathit{est}\in\{\mathrm{alarmaMedia},\,\mathrm{alarmaBaja}\}
\end{cases}
\]

\paragraph{Avance temporal.}
\[
  \ta(\mathit{est},\,\sigma) \;=\; \sigma.
\]

\subsection{Diagrama de estados}

\begin{center}
\begin{tikzpicture}[
    node distance=2.2cm and 3.2cm,
    every state/.append style={minimum width=2.4cm}
  ]

  \node[state, initial above] (noA)  {noAlarma};
  \node[state, below left=of noA]  (aB)   {alarmaBaja};
  \node[state, below=of noA]       (aM)   {alarmaMedia};
  \node[state, below right=of noA] (aC)   {alarmaCritica};

  \node[state, below=2cm of aC]    (eL)   {espLargo\\$\sigma{=}30$};
  \node[state, below=2cm of eL]    (rC)   {repetirCritica};
  \node[state, right=of rC]        (eC)   {espCorto\\$\sigma{=}10$};

  % entradas desde noAlarma
  \path (noA) edge[bend right=10] node[left]  {\scriptsize alarmaBaja}   (aB)
        (noA) edge               node[right] {\scriptsize alarmaMedia}  (aM)
        (noA) edge[bend left=10] node[right] {\scriptsize alarmaCritica}(aC);

  % expiración de baja/media → noAlarma
  \path (aB)  edge[bend right=20] node[left]  {\scriptsize $\dint$} (noA)
        (aM)  edge               node[left]  {\scriptsize $\dint$} (noA);

  % ciclo crítico
  \path (aC)  edge node[right] {\scriptsize $\dint$: espLargo(30)} (eL)
        (eL)  edge node[right] {\scriptsize $\dint$: repetir}      (rC)
        (rC)  edge node[above] {\scriptsize $\dint$: espCorto(10)} (eC)
        (eC)  edge[bend left=30]
              node[right] {\scriptsize $\dint$: repetir}           (rC);

  % confirmación → noAlarma
  \path (eL)  edge[bend left=55, dashed]
              node[above left] {\scriptsize confirm.} (noA)
        (eC)  edge[bend right=60, dashed]
              node[below right] {\scriptsize confirm.} (noA)
        (rC)  edge[bend right=40, dashed]
              node[below] {\scriptsize confirm.} (noA);

\end{tikzpicture}
\end{center}

Las transiciones punteadas representan $\dext$ con puerto $p=1$
(confirmación del enfermero), que reinicia el módulo a \textit{noAlarma}.

\clearpage
\section{Módulo de Registro con Historial Acumulativo}

Este componente almacena cronológicamente snapshots del estado completo del
controlador, capturados en cada transición que éste realiza. A partir de esta
secuencia es posible reconstruir la trayectoria completa de la simulación.

% ── Puertos y Estado ───────────────────────────────────────────────────
\subsection{Puertos y estructura del estado}

Definimos el espacio de estados del controlador que el logger recibe como:
\[
  S_{\mathrm{ctrl}} = \mathbb{R}_{\ge 0}
                    \times \mathbb{R}_{\ge 0}
                    \times \mathbb{N}_0
                    \times E_{\mathrm{flujo}}
                    \times E_{\mathrm{bolsa}}
                    \times (\mathbb{R}_0^+ \cup \{\infty\})
                    \times (\mathbb{R}_0^+ \cup \{\infty\})
\]

Una entrada del log es un par $(s_{\mathrm{ctrl}},\, t)$ donde $s_{\mathrm{ctrl}}
\in S_{\mathrm{ctrl}}$ es el snapshot y $t \in \mathbb{R}_{\ge 0}$ es el tiempo
absoluto de captura. El espacio de estados del logger es:

\begin{align*}
  X &= S_{\mathrm{ctrl}} \times \{9\} \\[4pt]
  Y &= \varnothing \\[4pt]
  S &= \mathcal{L}(S_{\mathrm{ctrl}} \times \mathbb{R}_{\ge 0})
       \times \mathbb{R}_{\ge 0}
       \times \{\infty\}
\end{align*}

La tupla de estado $s \in S$ se define como:
\[
  s = (\mathit{lista},\; t_{\mathrm{acum}},\; \mu)
\]

\begin{itemize}
  \item $\mathit{lista}$: secuencia ordenada de pares $(s_{\mathrm{ctrl}},\, t)$,
        donde cada nodo guarda el snapshot completo del controlador y su tiempo
        absoluto de ocurrencia.
  \item $t_{\mathrm{acum}} \in \mathbb{R}_{\ge 0}$: acumulador de tiempo global
        de la simulación.
  \item $\mu = \infty$: avance temporal permanentemente infinito; el bloque
        reacciona de forma puramente pasiva ante las entradas.
\end{itemize}

\paragraph{Estado inicial.}
\[
  s_0 = ([\;],\; 0,\; \infty)
\]

% ── Función de salida del controlador ────────────────────────────────
\subsection{Emisión del snapshot desde el controlador}

Para que el logger reciba el estado, la función de salida del controlador
$\lambda_{\mathrm{ctrl}}$ emite en paralelo la acción operativa (puerto~1) y
el snapshot de estado actual (puerto~9):

\[
  \lambda_{\mathrm{ctrl}}(s) =
  \begin{cases}
    \bigl(\,\text{[salida operativa]},\;1\bigr)
    \;\cup\;
    \bigl(\,s,\;9\bigr)
    & \text{si } \mu = 0
    \\[6pt]
    \bigl(\,s,\;9\bigr)
    & \text{en otro caso}
  \end{cases}
\]

\noindent
donde $s = (uCM,\,cO,\,tol,\,est_{\mathrm{flujo}},\,est_{\mathrm{bolsa}},
\,\tau_{\mathrm{bolsa}},\,\mu)$ es el estado completo justo antes de ejecutar
$\dint$, y ``salida operativa'' refiere a los casos ya definidos en la
función $\lambda$ del controlador (Rol~4). Nótese que el snapshot se emite
en \emph{toda} transición interna, no sólo en las que producen alarmas o
ajustes, garantizando que el logger capture también las transiciones de
espera pasiva.

% ── Funciones de Transición ───────────────────────────────────────────
\subsection{Funciones de transición}

\paragraph{Transición externa ($\dext$).}
Al recibir un snapshot del controlador, el logger actualiza su acumulador
y anexa el par al final de la lista.

Sea $\mathit{lista} \mathbin{\Vert} (s_{\mathrm{ctrl}},\, t)$ la operación de
anexar un elemento al final de la secuencia:

\[
  \dext\bigl((\mathit{lista},\; t_{\mathrm{acum}},\; \infty),\;
             e,\;
             (s_{\mathrm{ctrl}},\; 9)\bigr)
  \;=\;
  \bigl(\,
    \mathit{lista} \mathbin{\Vert} (s_{\mathrm{ctrl}},\; t_{\mathrm{acum}} + e),\;
    t_{\mathrm{acum}} + e,\;
    \infty
  \bigr)
\]

\paragraph{Transición interna ($\dint$).}
Dado que $\mu = \infty$, la transición interna jamás se ejecuta:
\[
  \dint(s) = s
\]

\paragraph{Función de salida ($\lambda$).}
El bloque actúa como sumidero puro (\textit{sink}):
\[
  \lambda(s) = \varnothing
\]

\paragraph{Avance temporal ($ta$).}
\[
  ta(s) = \infty
\]

\section{Modelo DEVS Acoplado del Sistema de Bomba de Infusión}

El sistema completo se modela mediante un DEVS acoplado:

\[
N =
\left<
X_N,\,
Y_N,\,
D,\,
\{M_d\},\,
EIC,\,
EOC,\,
IC,\,
Select
\right>
\]

donde:

\[
D =
\{
M_{gen},
M_{ctrl},
M_{bomba},
M_{sensor},
M_{alarmas},
M_{logger},
M_{bolsa},
M_{enf}
\}
\]

siendo:

\begin{itemize}
\item $M_{gen}$: Generador de órdenes médicas.
\item $M_{ctrl}$: Controlador.
\item $M_{bomba}$: Bomba de infusión.
\item $M_{sensor}$: Sensor de flujo.
\item $M_{alarmas}$: Módulo de alarmas.
\item $M_{logger}$: Módulo de registro.
\item $M_{bolsa}$: Generador de fin de bolsa.
\item $M_{enf}$: Generador de confirmación de enfermero.
\end{itemize}

\subsection{Puertos externos}

El sistema se considera cerrado respecto de los estímulos externos, ya que todos los eventos relevantes son generados internamente por los modelos acoplados.

\[
X_N = \varnothing
\]

Las salidas observables del sistema corresponden a las alarmas emitidas hacia el entorno:

\[
Y_N =
\{
\mathrm{alarmaBaja},
\mathrm{alarmaMedia},
\mathrm{alarmaCritica}
\}
\times \{0\}
\]

\subsection{Acoplamientos de entrada externa}

Al no existir entradas externas:

\[
EIC = \varnothing
\]

\subsection{Acoplamientos de salida externa}

Las alarmas generadas por el módulo de alarmas son exportadas al entorno:

\[
EOC =
\{
[(M_{alarmas},0),(N,0)]
\}
\]

\subsection{Acoplamientos internos}

Las conexiones entre los modelos atómicos son:

\[
IC =
\{
\]

\[
[(M_{gen},0),(M_{ctrl},0)],
\]

\[
[(M_{gen},0),(M_{bolsa},0)],
\]

\[
[(M_{gen},0),(M_{enf},0)],
\]

\[
[(M_{ctrl},1),(M_{bomba},1)],
\]

\[
[(M_{bomba},0),(M_{sensor},0)],
\]

\[
[(M_{sensor},0),(M_{ctrl},1)],
\]

\[
[(M_{bolsa},0),(M_{ctrl},2)],
\]

\[
[(M_{enf},0),(M_{ctrl},3)],
\]

\[
[(M_{enf},0),(M_{alarmas},1)],
\]

\[
[(M_{ctrl},0),(M_{alarmas},0)],
\]

\[
[(M_{ctrl},9),(M_{logger},9)]
\]

\[
\}
\]

Los acoplamientos anteriores implementan:

\begin{itemize}
\item La distribución de órdenes médicas hacia el controlador y los generadores auxiliares.
\item El lazo cerrado de control:
\[
Controlador \rightarrow Bomba \rightarrow Sensor \rightarrow Controlador
\]
\item La detección de fin de bolsa.
\item La confirmación periódica del enfermero.
\item La propagación de alarmas.
\item El registro histórico de los estados del controlador.
\end{itemize}

\subsection{Función de desempate}

Para resolver eventos simultáneos se define una prioridad fija entre modelos:

\[
M_{gen}
>
M_{ctrl}
>
M_{bomba}
>
M_{sensor}
>
M_{bolsa}
>
M_{enf}
>
M_{alarmas}
>
M_{logger}
\]

Por lo tanto:

\[
Select(H)
=
\text{el primer elemento de } H
\text{ según el orden anterior}
\]

\subsection{Diagrama de acoplamiento}

\begin{figure}[h!]
    \centering
    \includegraphics[width=1.2\textwidth]{devs_version_5.jpg} 
    \caption{Diagrama de acoplamiento del sistema de bomba de infusión.}
    \label{fig:mi_imagen}
\end{figure}


\end{document}
